!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    TAMU_LabHomes,           !- Name
    -90.0,                   !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    College Station,         !- Name
    30.58,                   !- Latitude {deg}
    -96.37,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    96.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    College Station Easterwood Fl Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -3.3,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -3.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100177.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    College Station Easterwood Fl Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.3,                    !- Maximum Dry-Bulb Temperature {C}
    11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100177.,                 !- Barometric Pressure {Pa}
    3.7,                     !- Wind Speed {m/s}
    170,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.479,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.029;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RunPeriod,               !- Name
    1,                       !- Begin Month
    31,                      !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No,                      !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21.6,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    20;                      !- Field 10

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24.4,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    30.0,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    25;                      !- Field 10

Schedule:Compact,
    CoolingSetpointSchedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10/26,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,            !- Field 3
    24,                      !- Field 4
    Until: 24:00,            !- Field 5
    50.0,                    !- Field 6
    Through: 12/31,          !- Field 7
    For: AllDays,            !- Field 8
    Until: 24:00,            !- Field 9
    50.0;                    !- Field 10

Schedule:Compact,
    HeatingSetpointSchedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10/26,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,            !- Field 3
    20,                      !- Field 4
    Until: 24:00,            !- Field 5
    5.0,                     !- Field 6
    Through: 12/31,          !- Field 7
    For: AllDays,            !- Field 8
    Until: 24:00,            !- Field 9
    5.0;                     !- Field 10

Schedule:Compact,
    Thermostat_Control_Type, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    LivingRoom_Sensible,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .218,                    !- Field 4
    Until: 2:00,             !- Field 5
    .205,                    !- Field 6
    Until: 3:00,             !- Field 7
    .191,                    !- Field 8
    Until: 4:00,             !- Field 9
    .189,                    !- Field 10
    Until: 5:00,             !- Field 11
    .189,                    !- Field 12
    Until: 6:00,             !- Field 13
    .216,                    !- Field 14
    Until: 7:00,             !- Field 15
    .478,                    !- Field 16
    Until: 8:00,             !- Field 17
    .536,                    !- Field 18
    Until: 9:00,             !- Field 19
    .453,                    !- Field 20
    Until: 10:00,            !- Field 21
    .374,                    !- Field 22
    Until: 11:00,            !- Field 23
    .358,                    !- Field 24
    Until: 12:00,            !- Field 25
    .371,                    !- Field 26
    Until: 13:00,            !- Field 27
    .385,                    !- Field 28
    Until: 14:00,            !- Field 29
    .364,                    !- Field 30
    Until: 15:00,            !- Field 31
    .362,                    !- Field 32
    Until: 16:00,            !- Field 33
    .4,                      !- Field 34
    Until: 17:00,            !- Field 35
    .514,                    !- Field 36
    Until: 18:00,            !- Field 37
    .847,                    !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    .877,                    !- Field 42
    Until: 21:00,            !- Field 43
    .814,                    !- Field 44
    Until: 22:00,            !- Field 45
    .77,                     !- Field 46
    Until: 23:00,            !- Field 47
    .509,                    !- Field 48
    Until: 24:00,            !- Field 49
    .264;                    !- Field 50

Schedule:Compact,
    LivingRoom_Latent,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .04,                     !- Field 4
    Until: 2:00,             !- Field 5
    .037,                    !- Field 6
    Until: 3:00,             !- Field 7
    .024,                    !- Field 8
    Until: 4:00,             !- Field 9
    .023,                    !- Field 10
    Until: 5:00,             !- Field 11
    .035,                    !- Field 12
    Until: 6:00,             !- Field 13
    .051,                    !- Field 14
    Until: 7:00,             !- Field 15
    .385,                    !- Field 16
    Until: 8:00,             !- Field 17
    .45,                     !- Field 18
    Until: 9:00,             !- Field 19
    .356,                    !- Field 20
    Until: 10:00,            !- Field 21
    .265,                    !- Field 22
    Until: 11:00,            !- Field 23
    .243,                    !- Field 24
    Until: 12:00,            !- Field 25
    .264,                    !- Field 26
    Until: 13:00,            !- Field 27
    .286,                    !- Field 28
    Until: 14:00,            !- Field 29
    .252,                    !- Field 30
    Until: 15:00,            !- Field 31
    .242,                    !- Field 32
    Until: 16:00,            !- Field 33
    .286,                    !- Field 34
    Until: 17:00,            !- Field 35
    .409,                    !- Field 36
    Until: 18:00,            !- Field 37
    .822,                    !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    .814,                    !- Field 42
    Until: 21:00,            !- Field 43
    .724,                    !- Field 44
    Until: 22:00,            !- Field 45
    .681,                    !- Field 46
    Until: 23:00,            !- Field 47
    .362,                    !- Field 48
    Until: 24:00,            !- Field 49
    .06;                     !- Field 50

Schedule:Compact,
    Bedroom1_Sensible,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .898,                    !- Field 4
    Until: 2:00,             !- Field 5
    .863,                    !- Field 6
    Until: 3:00,             !- Field 7
    .851,                    !- Field 8
    Until: 4:00,             !- Field 9
    .855,                    !- Field 10
    Until: 5:00,             !- Field 11
    .862,                    !- Field 12
    Until: 6:00,             !- Field 13
    .993,                    !- Field 14
    Until: 7:00,             !- Field 15
    .93,                     !- Field 16
    Until: 8:00,             !- Field 17
    .859,                    !- Field 18
    Until: 9:00,             !- Field 19
    .566,                    !- Field 20
    Until: 10:00,            !- Field 21
    .474,                    !- Field 22
    Until: 11:00,            !- Field 23
    .44,                     !- Field 24
    Until: 12:00,            !- Field 25
    .404,                    !- Field 26
    Until: 13:00,            !- Field 27
    .363,                    !- Field 28
    Until: 14:00,            !- Field 29
    .355,                    !- Field 30
    Until: 15:00,            !- Field 31
    .359,                    !- Field 32
    Until: 16:00,            !- Field 33
    .378,                    !- Field 34
    Until: 17:00,            !- Field 35
    .448,                    !- Field 36
    Until: 18:00,            !- Field 37
    .55,                     !- Field 38
    Until: 19:00,            !- Field 39
    .611,                    !- Field 40
    Until: 20:00,            !- Field 41
    .63,                     !- Field 42
    Until: 21:00,            !- Field 43
    .638,                    !- Field 44
    Until: 22:00,            !- Field 45
    .609,                    !- Field 46
    Until: 23:00,            !- Field 47
    .8,                      !- Field 48
    Until: 24:00,            !- Field 49
    1;                       !- Field 50

Schedule:Compact,
    Bedroom1_Latent,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .847,                    !- Field 4
    Until: 2:00,             !- Field 5
    .82,                     !- Field 6
    Until: 3:00,             !- Field 7
    .814,                    !- Field 8
    Until: 4:00,             !- Field 9
    .819,                    !- Field 10
    Until: 5:00,             !- Field 11
    .851,                    !- Field 12
    Until: 6:00,             !- Field 13
    1,                       !- Field 14
    Until: 7:00,             !- Field 15
    .873,                    !- Field 16
    Until: 8:00,             !- Field 17
    .748,                    !- Field 18
    Until: 9:00,             !- Field 19
    .407,                    !- Field 20
    Until: 10:00,            !- Field 21
    .326,                    !- Field 22
    Until: 11:00,            !- Field 23
    .269,                    !- Field 24
    Until: 12:00,            !- Field 25
    .22,                     !- Field 26
    Until: 13:00,            !- Field 27
    .17,                     !- Field 28
    Until: 14:00,            !- Field 29
    .151,                    !- Field 30
    Until: 15:00,            !- Field 31
    .136,                    !- Field 32
    Until: 16:00,            !- Field 33
    .141,                    !- Field 34
    Until: 17:00,            !- Field 35
    .163,                    !- Field 36
    Until: 18:00,            !- Field 37
    .209,                    !- Field 38
    Until: 19:00,            !- Field 39
    .23,                     !- Field 40
    Until: 20:00,            !- Field 41
    .228,                    !- Field 42
    Until: 21:00,            !- Field 43
    .221,                    !- Field 44
    Until: 22:00,            !- Field 45
    .212,                    !- Field 46
    Until: 23:00,            !- Field 47
    .549,                    !- Field 48
    Until: 24:00,            !- Field 49
    .896;                    !- Field 50

Schedule:Compact,
    Bedroom2_Sensible,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .933,                    !- Field 4
    Until: 2:00,             !- Field 5
    .916,                    !- Field 6
    Until: 3:00,             !- Field 7
    .908,                    !- Field 8
    Until: 4:00,             !- Field 9
    .908,                    !- Field 10
    Until: 5:00,             !- Field 11
    .891,                    !- Field 12
    Until: 6:00,             !- Field 13
    .925,                    !- Field 14
    Until: 7:00,             !- Field 15
    .663,                    !- Field 16
    Until: 8:00,             !- Field 17
    .574,                    !- Field 18
    Until: 9:00,             !- Field 19
    .309,                    !- Field 20
    Until: 10:00,            !- Field 21
    .267,                    !- Field 22
    Until: 11:00,            !- Field 23
    .276,                    !- Field 24
    Until: 12:00,            !- Field 25
    .276,                    !- Field 26
    Until: 13:00,            !- Field 27
    .267,                    !- Field 28
    Until: 14:00,            !- Field 29
    .276,                    !- Field 30
    Until: 15:00,            !- Field 31
    .292,                    !- Field 32
    Until: 16:00,            !- Field 33
    .309,                    !- Field 34
    Until: 17:00,            !- Field 35
    .368,                    !- Field 36
    Until: 18:00,            !- Field 37
    .443,                    !- Field 38
    Until: 19:00,            !- Field 39
    .485,                    !- Field 40
    Until: 20:00,            !- Field 41
    .501,                    !- Field 42
    Until: 21:00,            !- Field 43
    .518,                    !- Field 44
    Until: 22:00,            !- Field 45
    .501,                    !- Field 46
    Until: 23:00,            !- Field 47
    .746,                    !- Field 48
    Until: 24:00,            !- Field 49
    1;                       !- Field 50

Schedule:Compact,
    Bedroom2_Latent,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .994,                    !- Field 4
    Until: 2:00,             !- Field 5
    .992,                    !- Field 6
    Until: 3:00,             !- Field 7
    .992,                    !- Field 8
    Until: 4:00,             !- Field 9
    .992,                    !- Field 10
    Until: 5:00,             !- Field 11
    .99,                     !- Field 12
    Until: 6:00,             !- Field 13
    .993,                    !- Field 14
    Until: 7:00,             !- Field 15
    .515,                    !- Field 16
    Until: 8:00,             !- Field 17
    .352,                    !- Field 18
    Until: 9:00,             !- Field 19
    .028,                    !- Field 20
    Until: 10:00,            !- Field 21
    .024,                    !- Field 22
    Until: 11:00,            !- Field 23
    .025,                    !- Field 24
    Until: 12:00,            !- Field 25
    .025,                    !- Field 26
    Until: 13:00,            !- Field 27
    .024,                    !- Field 28
    Until: 14:00,            !- Field 29
    .025,                    !- Field 30
    Until: 15:00,            !- Field 31
    .027,                    !- Field 32
    Until: 16:00,            !- Field 33
    .028,                    !- Field 34
    Until: 17:00,            !- Field 35
    .033,                    !- Field 36
    Until: 18:00,            !- Field 37
    .04,                     !- Field 38
    Until: 19:00,            !- Field 39
    .044,                    !- Field 40
    Until: 20:00,            !- Field 41
    .045,                    !- Field 42
    Until: 21:00,            !- Field 43
    .047,                    !- Field 44
    Until: 22:00,            !- Field 45
    .045,                    !- Field 46
    Until: 23:00,            !- Field 47
    .522,                    !- Field 48
    Until: 24:00,            !- Field 49
    1;                       !- Field 50

Schedule:Compact,
    Bedroom3_Sensible,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .765,                    !- Field 4
    Until: 2:00,             !- Field 5
    .711,                    !- Field 6
    Until: 3:00,             !- Field 7
    .698,                    !- Field 8
    Until: 4:00,             !- Field 9
    .702,                    !- Field 10
    Until: 5:00,             !- Field 11
    .723,                    !- Field 12
    Until: 6:00,             !- Field 13
    .904,                    !- Field 14
    Until: 7:00,             !- Field 15
    1,                       !- Field 16
    Until: 8:00,             !- Field 17
    .981,                    !- Field 18
    Until: 9:00,             !- Field 19
    .721,                    !- Field 20
    Until: 10:00,            !- Field 21
    .602,                    !- Field 22
    Until: 11:00,            !- Field 23
    .534,                    !- Field 24
    Until: 12:00,            !- Field 25
    .478,                    !- Field 26
    Until: 13:00,            !- Field 27
    .428,                    !- Field 28
    Until: 14:00,            !- Field 29
    .408,                    !- Field 30
    Until: 15:00,            !- Field 31
    .401,                    !- Field 32
    Until: 16:00,            !- Field 33
    .423,                    !- Field 34
    Until: 17:00,            !- Field 35
    .504,                    !- Field 36
    Until: 18:00,            !- Field 37
    .642,                    !- Field 38
    Until: 19:00,            !- Field 39
    .737,                    !- Field 40
    Until: 20:00,            !- Field 41
    .753,                    !- Field 42
    Until: 21:00,            !- Field 43
    .728,                    !- Field 44
    Until: 22:00,            !- Field 45
    .67,                     !- Field 46
    Until: 23:00,            !- Field 47
    .79,                     !- Field 48
    Until: 24:00,            !- Field 49
    .903;                    !- Field 50

Schedule:Compact,
    Bedroom3_Latent,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .994,                    !- Field 4
    Until: 2:00,             !- Field 5
    .992,                    !- Field 6
    Until: 3:00,             !- Field 7
    .992,                    !- Field 8
    Until: 4:00,             !- Field 9
    .992,                    !- Field 10
    Until: 5:00,             !- Field 11
    .99,                     !- Field 12
    Until: 6:00,             !- Field 13
    .993,                    !- Field 14
    Until: 7:00,             !- Field 15
    .515,                    !- Field 16
    Until: 8:00,             !- Field 17
    .352,                    !- Field 18
    Until: 9:00,             !- Field 19
    .028,                    !- Field 20
    Until: 10:00,            !- Field 21
    .024,                    !- Field 22
    Until: 11:00,            !- Field 23
    .025,                    !- Field 24
    Until: 12:00,            !- Field 25
    .025,                    !- Field 26
    Until: 13:00,            !- Field 27
    .024,                    !- Field 28
    Until: 14:00,            !- Field 29
    .025,                    !- Field 30
    Until: 15:00,            !- Field 31
    .027,                    !- Field 32
    Until: 16:00,            !- Field 33
    .028,                    !- Field 34
    Until: 17:00,            !- Field 35
    .033,                    !- Field 36
    Until: 18:00,            !- Field 37
    .04,                     !- Field 38
    Until: 19:00,            !- Field 39
    .044,                    !- Field 40
    Until: 20:00,            !- Field 41
    .045,                    !- Field 42
    Until: 21:00,            !- Field 43
    .047,                    !- Field 44
    Until: 22:00,            !- Field 45
    .045,                    !- Field 46
    Until: 23:00,            !- Field 47
    .522,                    !- Field 48
    Until: 24:00,            !- Field 49
    1;                       !- Field 50

Schedule:Compact,
    Bath_Sensible,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .107,                    !- Field 4
    Until: 2:00,             !- Field 5
    .05,                     !- Field 6
    Until: 3:00,             !- Field 7
    .036,                    !- Field 8
    Until: 4:00,             !- Field 9
    .047,                    !- Field 10
    Until: 5:00,             !- Field 11
    .117,                    !- Field 12
    Until: 6:00,             !- Field 13
    .421,                    !- Field 14
    Until: 7:00,             !- Field 15
    .966,                    !- Field 16
    Until: 8:00,             !- Field 17
    1,                       !- Field 18
    Until: 9:00,             !- Field 19
    .853,                    !- Field 20
    Until: 10:00,            !- Field 21
    .691,                    !- Field 22
    Until: 11:00,            !- Field 23
    .563,                    !- Field 24
    Until: 12:00,            !- Field 25
    .453,                    !- Field 26
    Until: 13:00,            !- Field 27
    .352,                    !- Field 28
    Until: 14:00,            !- Field 29
    .304,                    !- Field 30
    Until: 15:00,            !- Field 31
    .27,                     !- Field 32
    Until: 16:00,            !- Field 33
    .279,                    !- Field 34
    Until: 17:00,            !- Field 35
    .33,                     !- Field 36
    Until: 18:00,            !- Field 37
    .427,                    !- Field 38
    Until: 19:00,            !- Field 39
    .495,                    !- Field 40
    Until: 20:00,            !- Field 41
    .508,                    !- Field 42
    Until: 21:00,            !- Field 43
    .485,                    !- Field 44
    Until: 22:00,            !- Field 45
    .443,                    !- Field 46
    Until: 23:00,            !- Field 47
    .335,                    !- Field 48
    Until: 24:00,            !- Field 49
    .23;                     !- Field 50

Schedule:Compact,
    Bath_Latent,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .101,                    !- Field 4
    Until: 2:00,             !- Field 5
    .046,                    !- Field 6
    Until: 3:00,             !- Field 7
    .033,                    !- Field 8
    Until: 4:00,             !- Field 9
    .044,                    !- Field 10
    Until: 5:00,             !- Field 11
    .116,                    !- Field 12
    Until: 6:00,             !- Field 13
    .432,                    !- Field 14
    Until: 7:00,             !- Field 15
    .987,                    !- Field 16
    Until: 8:00,             !- Field 17
    1,                       !- Field 18
    Until: 9:00,             !- Field 19
    .829,                    !- Field 20
    Until: 10:00,            !- Field 21
    .661,                    !- Field 22
    Until: 11:00,            !- Field 23
    .536,                    !- Field 24
    Until: 12:00,            !- Field 25
    .43,                     !- Field 26
    Until: 13:00,            !- Field 27
    .324,                    !- Field 28
    Until: 14:00,            !- Field 29
    .282,                    !- Field 30
    Until: 15:00,            !- Field 31
    .246,                    !- Field 32
    Until: 16:00,            !- Field 33
    .256,                    !- Field 34
    Until: 17:00,            !- Field 35
    .292,                    !- Field 36
    Until: 18:00,            !- Field 37
    .381,                    !- Field 38
    Until: 19:00,            !- Field 39
    .418,                    !- Field 40
    Until: 20:00,            !- Field 41
    .412,                    !- Field 42
    Until: 21:00,            !- Field 43
    .395,                    !- Field 44
    Until: 22:00,            !- Field 45
    .378,                    !- Field 46
    Until: 23:00,            !- Field 47
    .276,                    !- Field 48
    Until: 24:00,            !- Field 49
    .196;                    !- Field 50

Schedule:Compact,
    Utility_Sensible,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .115,                    !- Field 4
    Until: 2:00,             !- Field 5
    .086,                    !- Field 6
    Until: 3:00,             !- Field 7
    .046,                    !- Field 8
    Until: 4:00,             !- Field 9
    .04,                     !- Field 10
    Until: 5:00,             !- Field 11
    .079,                    !- Field 12
    Until: 6:00,             !- Field 13
    .119,                    !- Field 14
    Until: 7:00,             !- Field 15
    .251,                    !- Field 16
    Until: 8:00,             !- Field 17
    .535,                    !- Field 18
    Until: 9:00,             !- Field 19
    .805,                    !- Field 20
    Until: 10:00,            !- Field 21
    .985,                    !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    .927,                    !- Field 26
    Until: 13:00,            !- Field 27
    .837,                    !- Field 28
    Until: 14:00,            !- Field 29
    .749,                    !- Field 30
    Until: 15:00,            !- Field 31
    .661,                    !- Field 32
    Until: 16:00,            !- Field 33
    .617,                    !- Field 34
    Until: 17:00,            !- Field 35
    .628,                    !- Field 36
    Until: 18:00,            !- Field 37
    .607,                    !- Field 38
    Until: 19:00,            !- Field 39
    .5598,                   !- Field 40
    Until: 20:00,            !- Field 41
    .596,                    !- Field 42
    Until: 21:00,            !- Field 43
    .601,                    !- Field 44
    Until: 22:00,            !- Field 45
    .59,                     !- Field 46
    Until: 23:00,            !- Field 47
    .423,                    !- Field 48
    Until: 24:00,            !- Field 49
    .226;                    !- Field 50

Schedule:Compact,
    Utility_Latent,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    .122,                    !- Field 4
    Until: 2:00,             !- Field 5
    .073,                    !- Field 6
    Until: 3:00,             !- Field 7
    .049,                    !- Field 8
    Until: 4:00,             !- Field 9
    .024,                    !- Field 10
    Until: 5:00,             !- Field 11
    .049,                    !- Field 12
    Until: 6:00,             !- Field 13
    .073,                    !- Field 14
    Until: 7:00,             !- Field 15
    .195,                    !- Field 16
    Until: 8:00,             !- Field 17
    .39,                     !- Field 18
    Until: 9:00,             !- Field 19
    .595,                    !- Field 20
    Until: 10:00,            !- Field 21
    .839,                    !- Field 22
    Until: 11:00,            !- Field 23
    .961,                    !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    .912,                    !- Field 28
    Until: 14:00,            !- Field 29
    .829,                    !- Field 30
    Until: 15:00,            !- Field 31
    .746,                    !- Field 32
    Until: 16:00,            !- Field 33
    .707,                    !- Field 34
    Until: 17:00,            !- Field 35
    .683,                    !- Field 36
    Until: 18:00,            !- Field 37
    .668,                    !- Field 38
    Until: 19:00,            !- Field 39
    .634,                    !- Field 40
    Until: 20:00,            !- Field 41
    .624,                    !- Field 42
    Until: 21:00,            !- Field 43
    .644,                    !- Field 44
    Until: 22:00,            !- Field 45
    .668,                    !- Field 46
    Until: 23:00,            !- Field 47
    .537,                    !- Field 48
    Until: 24:00,            !- Field 49
    .293;                    !- Field 50

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    21.373,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    21.150,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.506,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.631,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.981,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.649,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.187,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.475,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.363,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.665,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.927,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.540;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.981,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.684,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.291,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.505,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    22.063,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.954,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.643,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    25.021,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.777,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.807,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.739,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.184;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    22.016,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    21.915,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    21.859,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.838,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.846,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.148,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    23.439,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    23.579,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.683,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.432,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    22.235,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    22.123;                  !- Field 48


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Asphalt_shingle,         !- Name
    Rough,                   !- Roughness
    0.00833985285,           !- Thickness {m}
    0.12186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

Material,
    OSB_1/2in,               !- Name
    MediumRough,             !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    syn_stucco,              !- Name
    Smooth,                  !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

!Name
Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685,                     !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

!Name
Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0579573076923077,      !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

!Name
Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.34039219657243,        !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Wall Fiberglass,         !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    150000,                  !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum Board,            !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Floor Fiberglass,        !- Name
    MediumRough,             !- Roughness
    0.1778,                  !- Thickness {m}
    0.048,                   !- Conductivity {W/m-K}
    150000,                  !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ceiling Cellulose,       !- Name
    MediumRough,             !- Roughness
    0.283,                   !- Thickness {m}
    0.0402,                  !- Conductivity {W/m-K}
    650000,                  !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lineoleum Floor,         !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    0.081,                   !- Conductivity {W/m-K}
    535,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Slab Concrete,           !- Name
    VeryRough,               !- Roughness
    0.1524,                  !- Thickness {m}
    3.1,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

!Name
!U-Factor {W/m2-K}
!Solar Heat Gain Coefficient
!Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    2.27144,                 !- U-Factor {W/m2-K}
    0.216875,                !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

Construction,
    Exterior Wall,           !- Name
    syn_stucco,              !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Crawl Wall,              !- Name
    Concrete_4in;            !- Outside Layer

Construction,
    Internal Mass,           !- Name
    Std Wood 6inch;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Room_BDR_2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Room_BDR_3,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Room_Bath,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Room_Living,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    -0.004818,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Room_BDR_1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Room_Utility,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Plenum,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.200449,               !- X Origin {m}
    4.196993,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Crawlspace,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.194569,                !- X Origin {m}
    -0.197188,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Room_BDR_2_Floor,        !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_BDR_2,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_2_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_BDR_2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_2_Wall_North,   !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_BDR_2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Living_Wall_South_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_2_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_BDR_2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_2_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_BDR_2,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_2_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_BDR_2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_BDR_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_3_Floor,        !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_BDR_3,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_3_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_BDR_3,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_3_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_BDR_3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_BDR_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_3_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_BDR_3,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_3_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_BDR_3,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_3_Wall_North,   !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_BDR_3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Bath_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Bath_Floor,         !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_Bath,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Bath_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_Bath,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Bath_Wall_East,     !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Bath,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Living_Wall_West_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    5.120000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Bath_Wall_South,    !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Bath,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_BDR_3_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    4.010000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Bath_Wall_West,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_Bath,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    5.120000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Bath_Wall_North,    !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Bath,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Living_Wall_South_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    5.120000000000,          !- Vertex 2 X-coordinate {m}
    4.010000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    5.120000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Floor_1,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_Living,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    4.014818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    4.014818000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_South_1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Bath_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    8.024818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    5.120000000000,          !- Vertex 2 X-coordinate {m}
    8.024818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    5.120000000000,          !- Vertex 3 X-coordinate {m}
    4.014818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    4.014818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_West_1, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Bath_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    4.014818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    5.120000000000,          !- Vertex 2 X-coordinate {m}
    4.014818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    4.014818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    4.014818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_Living,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    8.024818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    5.120000000000,          !- Vertex 2 X-coordinate {m}
    8.024818000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    5.120000000000,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_East,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_North_1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Utility_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    6.504818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    6.504818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    8.024818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    8.024818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_West_2, !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    8.024818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    8.024818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    5.120000000000,          !- Vertex 3 X-coordinate {m}
    8.024818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    8.024818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_South_2,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_BDR_2_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.340000000000,          !- Vertex 1 X-coordinate {m}
    4.014818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    4.014818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    3.340000000000,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_1_Floor,        !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_BDR_1,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_BDR_1,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_BDR_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_BDR_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Living_Wall_North_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_BDR_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Utility_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_BDR_1_Wall_North,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_BDR_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Utility_Floor,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_Utility,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Utility_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_Utility,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Utility_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Utility,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_BDR_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Utility_Wall_South, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Utility,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_Living_Wall_North_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Utility_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_Utility,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Utility_Wall_North, !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Room_Utility,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Wall_North_2,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Room_Living,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_BDR_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    9.550000000000,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.550000000000,          !- Vertex 3 X-coordinate {m}
    6.504818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    6.504818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Ceiling_2,   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Room_Living,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Plenum,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.120000000000,          !- Vertex 1 X-coordinate {m}
    4.014818000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.340000000000,          !- Vertex 2 X-coordinate {m}
    4.014818000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    3.340000000000,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    5.120000000000,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Living_Floor_2,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Room_Living,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Crawlspace,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.550000000000,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    5.120000000000,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    5.120000000000,          !- Vertex 3 X-coordinate {m}
    8.024818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.550000000000,          !- Vertex 4 X-coordinate {m}
    8.024818000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum_Wall_South,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Plenum,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    3.200449000000,          !- Vertex 1 X-coordinate {m}
    3.823007000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.200449000000,          !- Vertex 2 X-coordinate {m}
    -4.196993000000,         !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    3.200449000000,          !- Vertex 3 X-coordinate {m}
    -0.186993000000,         !- Vertex 3 Y-coordinate {m}
    3.834000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum_Roof_1,           !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Plenum,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.200449000000,          !- Vertex 1 X-coordinate {m}
    -0.186993000000,         !- Vertex 1 Y-coordinate {m}
    3.834000000000,          !- Vertex 1 Z-coordinate {m}
    3.200449000000,          !- Vertex 2 X-coordinate {m}
    -4.196993000000,         !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    16.260449000000,         !- Vertex 3 X-coordinate {m}
    -4.196993000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    16.260449000000,         !- Vertex 4 X-coordinate {m}
    -0.186993000000,         !- Vertex 4 Y-coordinate {m}
    3.834000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum_Wall_North,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Plenum,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    16.260449000000,         !- Vertex 1 X-coordinate {m}
    -4.196993000000,         !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    16.260449000000,         !- Vertex 2 X-coordinate {m}
    3.823007000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    16.260449000000,         !- Vertex 3 X-coordinate {m}
    -0.186993000000,         !- Vertex 3 Y-coordinate {m}
    3.834000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Plenum_Roof_2,           !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Plenum,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.260449000000,         !- Vertex 1 X-coordinate {m}
    -0.186993000000,         !- Vertex 1 Y-coordinate {m}
    3.834000000000,          !- Vertex 1 Z-coordinate {m}
    16.260449000000,         !- Vertex 2 X-coordinate {m}
    3.823007000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    3.200449000000,          !- Vertex 3 X-coordinate {m}
    3.823007000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    3.200449000000,          !- Vertex 4 X-coordinate {m}
    -0.186993000000,         !- Vertex 4 Y-coordinate {m}
    3.834000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_North_Lower,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.865431000000,         !- Vertex 1 X-coordinate {m}
    0.197188000000,          !- Vertex 1 Y-coordinate {m}
    0.450000000000,          !- Vertex 1 Z-coordinate {m}
    10.865431000000,         !- Vertex 2 X-coordinate {m}
    0.197188000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.865431000000,         !- Vertex 3 X-coordinate {m}
    8.217188000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.865431000000,         !- Vertex 4 X-coordinate {m}
    8.217188000000,          !- Vertex 4 Y-coordinate {m}
    0.450000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Floor,        !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Crawlspace,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.865431000000,         !- Vertex 1 X-coordinate {m}
    0.197188000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.194569000000,         !- Vertex 2 X-coordinate {m}
    0.197188000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.194569000000,         !- Vertex 3 X-coordinate {m}
    8.217188000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.865431000000,         !- Vertex 4 X-coordinate {m}
    8.217188000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_South_Lower,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.194569000000,         !- Vertex 1 X-coordinate {m}
    8.217188000000,          !- Vertex 1 Y-coordinate {m}
    0.450000000000,          !- Vertex 1 Z-coordinate {m}
    -2.194569000000,         !- Vertex 2 X-coordinate {m}
    8.217188000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.194569000000,         !- Vertex 3 X-coordinate {m}
    0.197188000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.194569000000,         !- Vertex 4 X-coordinate {m}
    0.197188000000,          !- Vertex 4 Y-coordinate {m}
    0.450000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_West_Lower,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.865431000000,         !- Vertex 1 X-coordinate {m}
    8.217188000000,          !- Vertex 1 Y-coordinate {m}
    0.450000000000,          !- Vertex 1 Z-coordinate {m}
    10.865431000000,         !- Vertex 2 X-coordinate {m}
    8.217188000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.194569000000,         !- Vertex 3 X-coordinate {m}
    8.217188000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.194569000000,         !- Vertex 4 X-coordinate {m}
    8.217188000000,          !- Vertex 4 Y-coordinate {m}
    0.450000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_South_Upper,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.194569000000,         !- Vertex 1 X-coordinate {m}
    8.217188000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    -2.194569000000,         !- Vertex 2 X-coordinate {m}
    8.217188000000,          !- Vertex 2 Y-coordinate {m}
    0.450000000000,          !- Vertex 2 Z-coordinate {m}
    -2.194569000000,         !- Vertex 3 X-coordinate {m}
    0.197188000000,          !- Vertex 3 Y-coordinate {m}
    0.450000000000,          !- Vertex 3 Z-coordinate {m}
    -2.194569000000,         !- Vertex 4 X-coordinate {m}
    0.197188000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_West_Upper,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.865431000000,         !- Vertex 1 X-coordinate {m}
    8.217188000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    10.865431000000,         !- Vertex 2 X-coordinate {m}
    8.217188000000,          !- Vertex 2 Y-coordinate {m}
    0.450000000000,          !- Vertex 2 Z-coordinate {m}
    -2.194569000000,         !- Vertex 3 X-coordinate {m}
    8.217188000000,          !- Vertex 3 Y-coordinate {m}
    0.450000000000,          !- Vertex 3 Z-coordinate {m}
    -2.194569000000,         !- Vertex 4 X-coordinate {m}
    8.217188000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_North_Upper,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.865431000000,         !- Vertex 1 X-coordinate {m}
    0.197188000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    10.865431000000,         !- Vertex 2 X-coordinate {m}
    0.197188000000,          !- Vertex 2 Y-coordinate {m}
    0.450000000000,          !- Vertex 2 Z-coordinate {m}
    10.865431000000,         !- Vertex 3 X-coordinate {m}
    8.217188000000,          !- Vertex 3 Y-coordinate {m}
    0.450000000000,          !- Vertex 3 Z-coordinate {m}
    10.865431000000,         !- Vertex 4 X-coordinate {m}
    8.217188000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_East_Upper,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.194569000000,         !- Vertex 1 X-coordinate {m}
    0.197188000000,          !- Vertex 1 Y-coordinate {m}
    0.610000000000,          !- Vertex 1 Z-coordinate {m}
    -2.194569000000,         !- Vertex 2 X-coordinate {m}
    0.197188000000,          !- Vertex 2 Y-coordinate {m}
    0.450000000000,          !- Vertex 2 Z-coordinate {m}
    10.865431000000,         !- Vertex 3 X-coordinate {m}
    0.197188000000,          !- Vertex 3 Y-coordinate {m}
    0.450000000000,          !- Vertex 3 Z-coordinate {m}
    10.865431000000,         !- Vertex 4 X-coordinate {m}
    0.197188000000,          !- Vertex 4 Y-coordinate {m}
    0.610000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Crawlspace_Wall_East_Lower,  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    Crawlspace,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.194569000000,         !- Vertex 1 X-coordinate {m}
    0.197188000000,          !- Vertex 1 Y-coordinate {m}
    0.450000000000,          !- Vertex 1 Z-coordinate {m}
    -2.194569000000,         !- Vertex 2 X-coordinate {m}
    0.197188000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.865431000000,         !- Vertex 3 X-coordinate {m}
    0.197188000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.865431000000,         !- Vertex 4 X-coordinate {m}
    0.197188000000,          !- Vertex 4 Y-coordinate {m}
    0.450000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!
!
!
! BuildingSurface:Detailed,
!     Room_BDR_2_Floor,        !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_BDR_2,              !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_2_Wall_East,    !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_BDR_2,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_2_Wall_North,   !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_BDR_2,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Living_Wall_South_2,!- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_2_Wall_South,   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_BDR_2,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_2_Ceiling,      !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_BDR_2,              !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_2_Wall_West,    !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_BDR_2,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_BDR_3_Wall_East,    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_3_Floor,        !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_BDR_3,              !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_3_Ceiling,      !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_BDR_3,              !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_3_Wall_East,    !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_BDR_3,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_BDR_2_Wall_West,    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_3_Wall_South,   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_BDR_3,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     0.000000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_3_Wall_West,    !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_BDR_3,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     0.000000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     0.000000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_3_Wall_North,   !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_BDR_3,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Bath_Wall_South,    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Bath_Floor,         !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_Bath,               !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Bath_Ceiling,       !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_Bath,               !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Bath_Wall_East,     !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Bath,               !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Living_Wall_West_1, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     5.120000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Bath_Wall_South,    !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Bath,               !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_BDR_3_Wall_North,   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     4.010000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     4.010000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Bath_Wall_West,     !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_Bath,               !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     5.120000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Bath_Wall_North,    !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Bath,               !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Living_Wall_South_1,!- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     4.010000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     5.120000000000,          !- Vertex 2 X-coordinate {m}
!     4.010000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     5.120000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Floor_1,     !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_Living,             !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     0.004818000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     0.004818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     4.014818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     4.014818000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_South_1,!- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Bath_Wall_North,    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     8.024818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     5.120000000000,          !- Vertex 2 X-coordinate {m}
!     8.024818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     5.120000000000,          !- Vertex 3 X-coordinate {m}
!     4.014818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     4.014818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_West_1, !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Bath_Wall_East,     !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     4.014818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     5.120000000000,          !- Vertex 2 X-coordinate {m}
!     4.014818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     4.014818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     4.014818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Ceiling_1,   !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_Living,             !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     8.024818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     5.120000000000,          !- Vertex 2 X-coordinate {m}
!     8.024818000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     5.120000000000,          !- Vertex 3 X-coordinate {m}
!     0.004818000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     0.004818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_East,   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     0.004818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     0.004818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     0.004818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     0.004818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_North_1,!- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Utility_Wall_South, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     6.504818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     6.504818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     8.024818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     8.024818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_West_2, !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     8.024818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     8.024818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     5.120000000000,          !- Vertex 3 X-coordinate {m}
!     8.024818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     8.024818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_South_2,!- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_BDR_2_Wall_North,   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.340000000000,          !- Vertex 1 X-coordinate {m}
!     4.014818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     4.014818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     0.004818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     3.340000000000,          !- Vertex 4 X-coordinate {m}
!     0.004818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_1_Floor,        !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_BDR_1,              !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     6.500000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     6.500000000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_1_Ceiling,      !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_BDR_1,              !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     6.500000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     6.500000000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_1_Wall_East,    !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_BDR_1,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     13.060000000000,         !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_1_Wall_South,   !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_BDR_1,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Living_Wall_North_2,!- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     6.500000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     6.500000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     0.000000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     0.000000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_1_Wall_West,    !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_BDR_1,              !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Utility_Wall_East,  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     6.500000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     13.060000000000,         !- Vertex 2 X-coordinate {m}
!     6.500000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     6.500000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     6.500000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_BDR_1_Wall_North,   !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_BDR_1,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     0.000000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     13.060000000000,         !- Vertex 2 X-coordinate {m}
!     0.000000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     13.060000000000,         !- Vertex 3 X-coordinate {m}
!     6.500000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     6.500000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Utility_Floor,      !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_Utility,            !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     6.500000000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     6.500000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Utility_Ceiling,    !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_Utility,            !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     6.500000000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     6.500000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Utility_Wall_East,  !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Utility,            !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_BDR_1_Wall_West,    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     6.500000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     6.500000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     13.060000000000,         !- Vertex 3 X-coordinate {m}
!     6.500000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     6.500000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Utility_Wall_South, !- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Utility,            !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_Living_Wall_North_1,!- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     6.500000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     6.500000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Utility_Wall_West,  !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_Utility,            !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     8.020000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     13.060000000000,         !- Vertex 2 X-coordinate {m}
!     8.020000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Utility_Wall_North, !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Room_Utility,            !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     13.060000000000,         !- Vertex 1 X-coordinate {m}
!     6.500000000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     13.060000000000,         !- Vertex 2 X-coordinate {m}
!     6.500000000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     13.060000000000,         !- Vertex 3 X-coordinate {m}
!     8.020000000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     13.060000000000,         !- Vertex 4 X-coordinate {m}
!     8.020000000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Wall_North_2,!- Name
!     Wall,                    !- Surface Type
!     Interior Wall,           !- Construction Name
!     Room_Living,             !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     Room_BDR_1_Wall_South,   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     0.004818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     9.550000000000,          !- Vertex 2 X-coordinate {m}
!     0.004818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     9.550000000000,          !- Vertex 3 X-coordinate {m}
!     6.504818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     6.504818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Ceiling_2,   !- Name
!     Ceiling,                 !- Surface Type
!     Interior Ceiling,        !- Construction Name
!     Room_Living,             !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Plenum,                  !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     5.120000000000,          !- Vertex 1 X-coordinate {m}
!     4.014818000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.340000000000,          !- Vertex 2 X-coordinate {m}
!     4.014818000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     3.340000000000,          !- Vertex 3 X-coordinate {m}
!     0.004818000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     5.120000000000,          !- Vertex 4 X-coordinate {m}
!     0.004818000000,          !- Vertex 4 Y-coordinate {m}
!     3.050000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Room_Living_Floor_2,     !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Room_Living,             !- Zone Name
!     Zone,                    !- Outside Boundary Condition
!     Crawlspace,              !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     9.550000000000,          !- Vertex 1 X-coordinate {m}
!     0.004818000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     5.120000000000,          !- Vertex 2 X-coordinate {m}
!     0.004818000000,          !- Vertex 2 Y-coordinate {m}
!     0.610000000000,          !- Vertex 2 Z-coordinate {m}
!     5.120000000000,          !- Vertex 3 X-coordinate {m}
!     8.024818000000,          !- Vertex 3 Y-coordinate {m}
!     0.610000000000,          !- Vertex 3 Z-coordinate {m}
!     9.550000000000,          !- Vertex 4 X-coordinate {m}
!     8.024818000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Plenum_Wall_South,       !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Plenum,                  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     3,                       !- Number of Vertices
!     3.200449000000,          !- Vertex 1 X-coordinate {m}
!     3.823007000000,          !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     3.200449000000,          !- Vertex 2 X-coordinate {m}
!     -4.196993000000,         !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     3.200449000000,          !- Vertex 3 X-coordinate {m}
!     -0.186993000000,         !- Vertex 3 Y-coordinate {m}
!     3.834000000000;          !- Vertex 3 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Plenum_Roof_1,           !- Name
!     Roof,                    !- Surface Type
!     Exterior Roof,           !- Construction Name
!     Plenum,                  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.200449000000,          !- Vertex 1 X-coordinate {m}
!     -0.186993000000,         !- Vertex 1 Y-coordinate {m}
!     3.834000000000,          !- Vertex 1 Z-coordinate {m}
!     3.200449000000,          !- Vertex 2 X-coordinate {m}
!     -4.196993000000,         !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     16.260449000000,         !- Vertex 3 X-coordinate {m}
!     -4.196993000000,         !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     16.260449000000,         !- Vertex 4 X-coordinate {m}
!     -0.186993000000,         !- Vertex 4 Y-coordinate {m}
!     3.834000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Plenum_Wall_North,       !- Name
!     Wall,                    !- Surface Type
!     Exterior Wall,           !- Construction Name
!     Plenum,                  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     3,                       !- Number of Vertices
!     16.260449000000,         !- Vertex 1 X-coordinate {m}
!     -4.196993000000,         !- Vertex 1 Y-coordinate {m}
!     3.050000000000,          !- Vertex 1 Z-coordinate {m}
!     16.260449000000,         !- Vertex 2 X-coordinate {m}
!     3.823007000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     16.260449000000,         !- Vertex 3 X-coordinate {m}
!     -0.186993000000,         !- Vertex 3 Y-coordinate {m}
!     3.834000000000;          !- Vertex 3 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Plenum_Roof_2,           !- Name
!     Roof,                    !- Surface Type
!     Exterior Roof,           !- Construction Name
!     Plenum,                  !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     16.260449000000,         !- Vertex 1 X-coordinate {m}
!     -0.186993000000,         !- Vertex 1 Y-coordinate {m}
!     3.834000000000,          !- Vertex 1 Z-coordinate {m}
!     16.260449000000,         !- Vertex 2 X-coordinate {m}
!     3.823007000000,          !- Vertex 2 Y-coordinate {m}
!     3.050000000000,          !- Vertex 2 Z-coordinate {m}
!     3.200449000000,          !- Vertex 3 X-coordinate {m}
!     3.823007000000,          !- Vertex 3 Y-coordinate {m}
!     3.050000000000,          !- Vertex 3 Z-coordinate {m}
!     3.200449000000,          !- Vertex 4 X-coordinate {m}
!     -0.186993000000,         !- Vertex 4 Y-coordinate {m}
!     3.834000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_North_Lower,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.865431000000,         !- Vertex 1 X-coordinate {m}
!     0.197188000000,          !- Vertex 1 Y-coordinate {m}
!     0.450000000000,          !- Vertex 1 Z-coordinate {m}
!     10.865431000000,         !- Vertex 2 X-coordinate {m}
!     0.197188000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.865431000000,         !- Vertex 3 X-coordinate {m}
!     8.217188000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.865431000000,         !- Vertex 4 X-coordinate {m}
!     8.217188000000,          !- Vertex 4 Y-coordinate {m}
!     0.450000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Floor,        !- Name
!     Floor,                   !- Surface Type
!     Interior Floor,          !- Construction Name
!     Crawlspace,              !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.865431000000,         !- Vertex 1 X-coordinate {m}
!     0.197188000000,          !- Vertex 1 Y-coordinate {m}
!     0.000000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 2 X-coordinate {m}
!     0.197188000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 3 X-coordinate {m}
!     8.217188000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.865431000000,         !- Vertex 4 X-coordinate {m}
!     8.217188000000,          !- Vertex 4 Y-coordinate {m}
!     0.000000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_South_Lower,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.194569000000,         !- Vertex 1 X-coordinate {m}
!     8.217188000000,          !- Vertex 1 Y-coordinate {m}
!     0.450000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 2 X-coordinate {m}
!     8.217188000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 3 X-coordinate {m}
!     0.197188000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 4 X-coordinate {m}
!     0.197188000000,          !- Vertex 4 Y-coordinate {m}
!     0.450000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_West_Lower,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.865431000000,         !- Vertex 1 X-coordinate {m}
!     8.217188000000,          !- Vertex 1 Y-coordinate {m}
!     0.450000000000,          !- Vertex 1 Z-coordinate {m}
!     10.865431000000,         !- Vertex 2 X-coordinate {m}
!     8.217188000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 3 X-coordinate {m}
!     8.217188000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 4 X-coordinate {m}
!     8.217188000000,          !- Vertex 4 Y-coordinate {m}
!     0.450000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_South_Upper,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.194569000000,         !- Vertex 1 X-coordinate {m}
!     8.217188000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 2 X-coordinate {m}
!     8.217188000000,          !- Vertex 2 Y-coordinate {m}
!     0.450000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 3 X-coordinate {m}
!     0.197188000000,          !- Vertex 3 Y-coordinate {m}
!     0.450000000000,          !- Vertex 3 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 4 X-coordinate {m}
!     0.197188000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_West_Upper,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.865431000000,         !- Vertex 1 X-coordinate {m}
!     8.217188000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     10.865431000000,         !- Vertex 2 X-coordinate {m}
!     8.217188000000,          !- Vertex 2 Y-coordinate {m}
!     0.450000000000,          !- Vertex 2 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 3 X-coordinate {m}
!     8.217188000000,          !- Vertex 3 Y-coordinate {m}
!     0.450000000000,          !- Vertex 3 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 4 X-coordinate {m}
!     8.217188000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_North_Upper,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     10.865431000000,         !- Vertex 1 X-coordinate {m}
!     0.197188000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     10.865431000000,         !- Vertex 2 X-coordinate {m}
!     0.197188000000,          !- Vertex 2 Y-coordinate {m}
!     0.450000000000,          !- Vertex 2 Z-coordinate {m}
!     10.865431000000,         !- Vertex 3 X-coordinate {m}
!     8.217188000000,          !- Vertex 3 Y-coordinate {m}
!     0.450000000000,          !- Vertex 3 Z-coordinate {m}
!     10.865431000000,         !- Vertex 4 X-coordinate {m}
!     8.217188000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_East_Upper,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.194569000000,         !- Vertex 1 X-coordinate {m}
!     0.197188000000,          !- Vertex 1 Y-coordinate {m}
!     0.610000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 2 X-coordinate {m}
!     0.197188000000,          !- Vertex 2 Y-coordinate {m}
!     0.450000000000,          !- Vertex 2 Z-coordinate {m}
!     10.865431000000,         !- Vertex 3 X-coordinate {m}
!     0.197188000000,          !- Vertex 3 Y-coordinate {m}
!     0.450000000000,          !- Vertex 3 Z-coordinate {m}
!     10.865431000000,         !- Vertex 4 X-coordinate {m}
!     0.197188000000,          !- Vertex 4 Y-coordinate {m}
!     0.610000000000;          !- Vertex 4 Z-coordinate {m}
!
! BuildingSurface:Detailed,
!     Crawlspace_Wall_East_Lower,  !- Name
!     Wall,                    !- Surface Type
!     Crawl Wall,              !- Construction Name
!     Crawlspace,              !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     ,                        !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -2.194569000000,         !- Vertex 1 X-coordinate {m}
!     0.197188000000,          !- Vertex 1 Y-coordinate {m}
!     0.450000000000,          !- Vertex 1 Z-coordinate {m}
!     -2.194569000000,         !- Vertex 2 X-coordinate {m}
!     0.197188000000,          !- Vertex 2 Y-coordinate {m}
!     0.000000000000,          !- Vertex 2 Z-coordinate {m}
!     10.865431000000,         !- Vertex 3 X-coordinate {m}
!     0.197188000000,          !- Vertex 3 Y-coordinate {m}
!     0.000000000000,          !- Vertex 3 Z-coordinate {m}
!     10.865431000000,         !- Vertex 4 X-coordinate {m}
!     0.197188000000,          !- Vertex 4 Y-coordinate {m}
!     0.450000000000;          !- Vertex 4 Z-coordinate {m}
FenestrationSurface:Detailed,
    Room_BDR_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_BDR_3_Wall_South,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.980000000000,          !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.980000000000,          !- Vertex 2 Y-coordinate {m}
    1.170000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.070000000000,          !- Vertex 3 Y-coordinate {m}
    1.170000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.070000000000,          !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_BDR_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_BDR_2_Wall_East,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.510000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    1.510000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.170000000000,          !- Vertex 2 Z-coordinate {m}
    2.420000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.170000000000,          !- Vertex 3 Z-coordinate {m}
    2.420000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_BDR_1_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_BDR_1_Wall_East,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.780000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    10.780000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.170000000000,          !- Vertex 2 Z-coordinate {m}
    11.690000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.170000000000,          !- Vertex 3 Z-coordinate {m}
    11.690000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Living_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Room_Living_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.512993544003,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    2.610000000000,          !- Vertex 1 Z-coordinate {m}
    8.512993544003,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    9.422993544003,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    9.422993544003,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    2.610000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Living_Wall_East_Window_1,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_Living_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.910000000000,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    4.910000000000,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    1.170000000000,          !- Vertex 2 Z-coordinate {m}
    5.820000000000,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    1.170000000000,          !- Vertex 3 Z-coordinate {m}
    5.820000000000,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Bath_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_Bath_Wall_West,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.685000000000,          !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.847000000000,          !- Vertex 1 Z-coordinate {m}
    4.685000000000,          !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    2.487000000000,          !- Vertex 2 Z-coordinate {m}
    3.775000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    2.487000000000,          !- Vertex 3 Z-coordinate {m}
    3.775000000000,          !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.847000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_BDR_1_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_BDR_1_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    5.390000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    5.390000000000,          !- Vertex 2 Y-coordinate {m}
    2.490000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    6.300000000000,          !- Vertex 3 Y-coordinate {m}
    2.490000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    6.300000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Utility_Wall_West_Door,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Room_Utility_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.690000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.610000000000,          !- Vertex 1 Z-coordinate {m}
    11.690000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    0.610000000000,          !- Vertex 2 Z-coordinate {m}
    10.730000000000,         !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    0.610000000000,          !- Vertex 3 Z-coordinate {m}
    10.730000000000,         !- Vertex 4 X-coordinate {m}
    8.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.610000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Living_Wall_West_2_Window_1,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_Living_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.980000000000,          !- Vertex 1 X-coordinate {m}
    8.024818000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    6.980000000000,          !- Vertex 2 X-coordinate {m}
    8.024818000000,          !- Vertex 2 Y-coordinate {m}
    1.630000000000,          !- Vertex 2 Z-coordinate {m}
    6.070000000000,          !- Vertex 3 X-coordinate {m}
    8.024818000000,          !- Vertex 3 Y-coordinate {m}
    1.630000000000,          !- Vertex 3 Z-coordinate {m}
    6.070000000000,          !- Vertex 4 X-coordinate {m}
    8.024818000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Living_Wall_West_2_Window_2,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_Living_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.225000000000,          !- Vertex 1 X-coordinate {m}
    8.024818000000,          !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    9.225000000000,          !- Vertex 2 X-coordinate {m}
    8.024818000000,          !- Vertex 2 Y-coordinate {m}
    1.170000000000,          !- Vertex 2 Z-coordinate {m}
    8.315000000000,          !- Vertex 3 X-coordinate {m}
    8.024818000000,          !- Vertex 3 Y-coordinate {m}
    1.170000000000,          !- Vertex 3 Z-coordinate {m}
    8.315000000000,          !- Vertex 4 X-coordinate {m}
    8.024818000000,          !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_Living_Wall_East_Window_2,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Room_Living_Wall_East,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.890000000000,          !- Vertex 1 X-coordinate {m}
    0.004818000000,          !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    5.890000000000,          !- Vertex 2 X-coordinate {m}
    0.004818000000,          !- Vertex 2 Y-coordinate {m}
    1.170000000000,          !- Vertex 2 Z-coordinate {m}
    6.800000000000,          !- Vertex 3 X-coordinate {m}
    0.004818000000,          !- Vertex 3 Y-coordinate {m}
    1.170000000000,          !- Vertex 3 Z-coordinate {m}
    6.800000000000,          !- Vertex 4 X-coordinate {m}
    0.004818000000,          !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Living_ThermalMass,      !- Name
    Internal Mass,           !- Construction Name
    Room_Living,             !- Zone or ZoneList Name
    200;                     !- Surface Area {m2}

InternalMass,
    BR1_ThermalMass,         !- Name
    Internal Mass,           !- Construction Name
    Room_BDR_1,              !- Zone or ZoneList Name
    20;                      !- Surface Area {m2}

InternalMass,
    BR2_ThermalMass,         !- Name
    Internal Mass,           !- Construction Name
    Room_BDR_2,              !- Zone or ZoneList Name
    20;                      !- Surface Area {m2}

InternalMass,
    BR3_ThermalMass,         !- Name
    Internal Mass,           !- Construction Name
    Room_BDR_3,              !- Zone or ZoneList Name
    20;                      !- Surface Area {m2}

InternalMass,
    Untility_ThermalMass,    !- Name
    Internal Mass,           !- Construction Name
    Room_BDR_3,              !- Zone or ZoneList Name
    10;                      !- Surface Area {m2}

InternalMass,
    Bath_ThermalMass,        !- Name
    Internal Mass,           !- Construction Name
    Room_BDR_3,              !- Zone or ZoneList Name
    20;                      !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading_West,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.260000000000,         !- Vertex 1 X-coordinate {m}
    8.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    8.220000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.260000000000,         !- Vertex 4 X-coordinate {m}
    8.220000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading_East,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.260000000000,         !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    3.050000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.260000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading_South_2,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.834000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.834000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading_South_1,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.834000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.834000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading_North_1,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.260000000000,         !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.834000000000,          !- Vertex 1 Z-coordinate {m}
    13.260000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    13.060000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.060000000000,         !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.834000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading_North_2,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.060000000000,         !- Vertex 1 X-coordinate {m}
    4.010000000000,          !- Vertex 1 Y-coordinate {m}
    3.834000000000,          !- Vertex 1 Z-coordinate {m}
    13.060000000000,         !- Vertex 2 X-coordinate {m}
    8.020000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    13.260000000000,         !- Vertex 3 X-coordinate {m}
    8.020000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.260000000000,         !- Vertex 4 X-coordinate {m}
    4.010000000000,          !- Vertex 4 Y-coordinate {m}
    3.834000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

! ========================================================================
! The following was created by the Slab preprocessor program.
! Check the convergence message at the end of this file.
! Weather File Location=College Station Easterwood Fl TX USA TMY3
!
!  Monthly Slab Outside Face Temperatures, C and Heat Fluxes(loss), W/(m^2)
!  Perimeter Area: 67.20
!  Core Area:      40.96
!
!       Month   TAverage   TPerimeter    TCore      TInside AverageFlux PerimeterFlux CoreFlux
!           1      21.37     20.98        22.02       22.22      2.799       4.094     0.675
!           2      21.15     20.68        21.91       22.22      3.533       5.072     1.008
!           3      21.51     21.29        21.86       22.22      2.358       3.067     1.193
!           4      21.63     21.50        21.84       22.22      1.945       2.362     1.263
!           5      21.98     22.06        21.85       22.22      0.791       0.520     1.235
!           6      23.65     23.95        23.15       23.88      0.764      -0.244     2.418
!           7      24.19     24.64        23.44       23.88     -1.243      -3.087     1.782
!           8      24.48     25.02        23.58       23.88     -2.407      -4.617     1.218
!           9      24.36     24.78        23.68       23.88     -1.953      -3.629     0.798
!          10      22.67     22.81        22.43       22.22     -1.801      -2.375     -0.858
!          11      21.93     21.74        22.23       22.22      0.969       1.590     -4.868E-002
!          12      21.54     21.18        22.12       22.22      2.247       3.421     0.319
SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabAverage,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabAverageSurfaceTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabPerimeter,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabPerimeterTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefSlabCore,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCSlabCoreTemp, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

!
!
!
! GroundHeatTransfer:Control,
!     gtp_control,             !- Name
!     no,                      !- Run Basement Preprocessor
!     yes;                     !- Run Slab Preprocessor
!
!
!
! GroundHeatTransfer:Slab:Materials,
!     2,                       !- NMAT: Number of materials
!     0.16,                    !- ALBEDO: Surface Albedo: No Snow
!     0.4,                     !- ALBEDO: Surface Albedo: Snow
!     0.9,                     !- EPSLW: Surface Emissivity: No Snow
!     0.9,                     !- EPSLW: Surface Emissivity: Snow
!     0.75,                    !- Z0: Surface Roughness: No Snow {cm}
!     0.05,                    !- Z0: Surface Roughness: Snow {cm}
!     6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
!     9;                       !- HIN: Indoor HConv: Upward {W/m2-K}
!
!
!
! GroundHeatTransfer:Slab:MatlProps,
!     2300,                    !- RHO: Slab Material density {kg/m3}
!     1200,                    !- RHO: Soil Density {kg/m3}
!     650,                     !- CP: Slab CP {J/kg-K}
!     1200,                    !- CP: Soil CP {J/kg-K}
!     0.9,                     !- TCON: Slab k {W/m-K}
!     1;                       !- TCON: Soil k {W/m-K}
!
!
!
! GroundHeatTransfer:Slab:BoundConds,
!     FALSE,                   !- EVTR: Is surface evapotranspiration modeled
!     TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
!     10,                      !- TDEEPin {C}
!     FALSE;                   !- USRHflag: Is the ground surface h specified by the user?
!
!
!
! GroundHeatTransfer:Slab:BldgProps,
!     10,                      !- IYRS: Number of years to iterate
!     0,                       !- Shape: Slab shape
!     4,                       !- HBLDG: Building height {m}
!     22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
!     23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
!     22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
!     0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
!     0.1;                     !- ConvTol: Convergence Tolerance
!
!
!
! GroundHeatTransfer:Slab:Insulation,
!     0,                       !- RINS: R value of under slab insulation {m2-K/W}
!     0,                       !- DINS: Width of strip of under slab insulation {m}
!     0,                       !- RVINS: R value of vertical insulation {m2-K/W}
!     0.6,                     !- ZVINS: Depth of vertical insulation {m}
!     0;                       !- IVINS: Flag: Is there vertical insulation
!
!
!
! GroundHeatTransfer:Slab:EquivalentSlab,
!     2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
!     0.122,                   !- SLABDEPTH: Thickness of slab on grade {m}
!     15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
!     15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}
!
!
!
! GroundHeatTransfer:Basement:SimParameters,
!     0.1,                     !- F: Multiplier for the ADI solution
!     15;                      !- IYRS: Maximum number of yearly iterations:
!
!
!
! GroundHeatTransfer:Basement:MatlProps,
!     6,                       !- NMAT: Number of materials in this domain
!     2243,                    !- Density for Foundation Wall {kg/m3}
!     2243,                    !- density for Floor Slab {kg/m3}
!     311,                     !- density for Ceiling {kg/m3}
!     1500,                    !- density for Soil {kg/m3}
!     2000,                    !- density for Gravel {kg/m3}
!     449,                     !- density for Wood {kg/m3}
!     880,                     !- Specific heat for foundation wall {J/kg-K}
!     880,                     !- Specific heat for floor slab {J/kg-K}
!     1530,                    !- Specific heat for ceiling {J/kg-K}
!     840,                     !- Specific heat for soil {J/kg-K}
!     720,                     !- Specific heat for gravel {J/kg-K}
!     1530,                    !- Specific heat for wood {J/kg-K}
!     1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
!     1.4,                     !- Thermal conductivity for floor slab {W/m-K}
!     0.09,                    !- Thermal conductivity for ceiling {W/m-K}
!     1.1,                     !- thermal conductivity for soil {W/m-K}
!     1.9,                     !- thermal conductivity for gravel {W/m-K}
!     0.12;                    !- thermal conductivity for wood {W/m-K}
!
!
!
! GroundHeatTransfer:Basement:Insulation,
!     1.76099742894375e-05,    !- REXT: R Value of any exterior insulation {m2-K/W}
!     True;                    !- INSFULL: Flag: Is the wall fully insulated?
!
!
!
! GroundHeatTransfer:Basement:SurfaceProps,
!     0.16,                    !- ALBEDO: Surface albedo for No snow conditions
!     0.4,                     !- ALBEDO: Surface albedo for snow conditions
!     0.94,                    !- EPSLN: Surface emissivity No Snow
!     0.86,                    !- EPSLN: Surface emissivity with Snow
!     6,                       !- VEGHT: Surface roughness No snow conditions {cm}
!     0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
!     False;                   !- PET: Flag, Potential evapotranspiration on?
!
!
!
! GroundHeatTransfer:Basement:BldgData,
!     0.200000006162114,       !- DWALL: Wall thickness {m}
!     0.243828108701145,       !- DSLAB: Floor slab thickness {m}
!     0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
!     0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
!     0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}
!
!
!
! GroundHeatTransfer:Basement:Interior,
!     True,                    !- COND: Flag: Is the basement conditioned?
!     0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
!     4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
!     3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
!     6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
!     9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
!     8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}
!
!
!
! GroundHeatTransfer:Basement:ComBldg,
!     21,                      !- January average temperature {C}
!     21,                      !- February average temperature {C}
!     21,                      !- March average temperature {C}
!     21,                      !- April average temperature {C}
!     24,                      !- May average temperature {C}
!     24,                      !- June average temperature {C}
!     24,                      !- July average temperature {C}
!     24,                      !- August average temperature {C}
!     24,                      !- September average temperature {C}
!     24,                      !- October average temperature {C}
!     21,                      !- November average temperature {C}
!     21,                      !- December average temperature {C}
!     21;                      !- Daily variation sine wave amplitude {deltaC}
!
!
!
! GroundHeatTransfer:Basement:EquivSlab,
!     2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
!     True;                    !- EquivSizing: Flag
!
!
!
! GroundHeatTransfer:Basement:EquivAutoGrid,
!     15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
!     0.1,                     !- SlabDepth: Thickness of the floor slab {m}
!     1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}
ElectricEquipment,
    PC_load,                 !- Name
    Room_Living,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    800,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    PV_BESS,                 !- Name
    Room_Utility,            !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Attic_infiltration,      !- Name
    Plenum,                  !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.042,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Crawspace_infiltration,  !- Name
    Crawlspace,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0096,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Living_infiltration,     !- Name
    Room_Living,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.06,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BR1_infiltration,        !- Name
    Room_BDR_1,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.008,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BR2_infiltration,        !- Name
    Room_BDR_2,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0067,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BR3_infiltration,        !- Name
    Room_BDR_3,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0067,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Unitility_infiltration,  !- Name
    Room_Utility,            !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.02,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bath_infiltration,       !- Name
    Room_Bath,               !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0016,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
DesignSpecification:OutdoorAir,
    SZ DSOA Room_BDR_2,      !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Room_BDR_3,      !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Room_Bath,       !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Room_Living,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Room_BDR_1,      !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Room_Utility,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room_BDR_2,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room_BDR_3,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room_Bath,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room_Living,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room_BDR_1,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room_Utility,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Room_BDR_2,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_BDR_2,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room_BDR_2,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Room_BDR_3,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_BDR_3,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room_BDR_3,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Room_Bath,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_Bath,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room_Bath,      !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Room_Living,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_Living,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room_Living,    !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Room_BDR_1,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_BDR_1,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room_BDR_1,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Room_Utility,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_Utility,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room_Utility,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DAIKIN One Stage HP,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

!
!
!
! HVACTemplate:Zone:Unitary,
!     Room_BDR_2,              !- Zone Name
!     DAIKIN One Stage HP,     !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Room_BDR_3,              !- Zone Name
!     DAIKIN One Stage HP,     !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Room_Bath,               !- Zone Name
!     DAIKIN One Stage HP,     !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Room_Living,             !- Zone Name
!     DAIKIN One Stage HP,     !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Room_BDR_1,              !- Zone Name
!     DAIKIN One Stage HP,     !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Room_Utility,            !- Zone Name
!     DAIKIN One Stage HP,     !- Template Unitary System Name
!     ,                        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
!
!
! HVACTemplate:System:UnitarySystem,
!     DAIKIN One Stage HP,     !- Name
!     HVAC_HP_air2air_sch,     !- System Availability Schedule Name
!     Load,                    !- Control Type
!     Room_Living,             !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPumpAirSource,  !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
ZoneControl:Thermostat,
    BR1_Thermosat,           !- Name
    Room_BDR_1,              !- Zone or ZoneList Name
    Thermostat_Control_Type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    BR2_Thermosat,           !- Name
    Room_BDR_2,              !- Zone or ZoneList Name
    Thermostat_Control_Type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    BR3_Thermosat,           !- Name
    Room_BDR_3,              !- Zone or ZoneList Name
    Thermostat_Control_Type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Living_Thermosat,        !- Name
    Room_Living,             !- Zone or ZoneList Name
    Thermostat_Control_Type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Bath_Thermosat,          !- Name
    Room_Bath,               !- Zone or ZoneList Name
    Thermostat_Control_Type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Utility_Thermosat,       !- Name
    Room_Utility,            !- Zone or ZoneList Name
    Thermostat_Control_Type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat Dual SP Control,  !- Name
    HeatingSetpointSchedule, !- Heating Setpoint Temperature Schedule Name
    CoolingSetpointSchedule; !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Room_BDR_2 CV,           !- Name
    ,                        !- Availability Schedule Name
    Room_BDR_2 Zone Equip Inlet,  !- Air Inlet Node Name
    Room_BDR_2 Supply Inlet, !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Room_BDR_3 CV,           !- Name
    ,                        !- Availability Schedule Name
    Room_BDR_3 Zone Equip Inlet,  !- Air Inlet Node Name
    Room_BDR_3 Supply Inlet, !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Room_Bath CV,            !- Name
    ,                        !- Availability Schedule Name
    Room_Bath Zone Equip Inlet,  !- Air Inlet Node Name
    Room_Bath Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Room_Living CV,          !- Name
    ,                        !- Availability Schedule Name
    Room_Living Zone Equip Inlet,  !- Air Inlet Node Name
    Room_Living Supply Inlet,!- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Room_BDR_1 CV,           !- Name
    ,                        !- Availability Schedule Name
    Room_BDR_1 Zone Equip Inlet,  !- Air Inlet Node Name
    Room_BDR_1 Supply Inlet, !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Room_Utility CV,         !- Name
    ,                        !- Availability Schedule Name
    Room_Utility Zone Equip Inlet,  !- Air Inlet Node Name
    Room_Utility Supply Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Room_BDR_2 ATU,          !- Name
    Room_BDR_2 Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Room_BDR_2 CV;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Room_BDR_3 ATU,          !- Name
    Room_BDR_3 Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Room_BDR_3 CV;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Room_Bath ATU,           !- Name
    Room_Bath Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Room_Bath CV;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Room_Living ATU,         !- Name
    Room_Living Supply Inlet,!- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Room_Living CV;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Room_BDR_1 ATU,          !- Name
    Room_BDR_1 Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Room_BDR_1 CV;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Room_Utility ATU,        !- Name
    Room_Utility Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Room_Utility CV;         !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Room_BDR_2 Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room_BDR_2 ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Room_BDR_3 Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room_BDR_3 ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Room_Bath Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room_Bath ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Room_Living Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room_Living ATU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Room_BDR_1 Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room_BDR_1 ATU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Room_Utility Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room_Utility ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Room_BDR_2,              !- Zone Name
    Room_BDR_2 Equipment,    !- Zone Conditioning Equipment List Name
    Room_BDR_2 Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room_BDR_2 Zone Air Node,!- Zone Air Node Name
    Room_BDR_2 Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room_BDR_3,              !- Zone Name
    Room_BDR_3 Equipment,    !- Zone Conditioning Equipment List Name
    Room_BDR_3 Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room_BDR_3 Zone Air Node,!- Zone Air Node Name
    Room_BDR_3 Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room_Bath,               !- Zone Name
    Room_Bath Equipment,     !- Zone Conditioning Equipment List Name
    Room_Bath Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room_Bath Zone Air Node, !- Zone Air Node Name
    Room_Bath Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room_Living,             !- Zone Name
    Room_Living Equipment,   !- Zone Conditioning Equipment List Name
    Room_Living Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room_Living Zone Air Node,  !- Zone Air Node Name
    Room_Living Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room_BDR_1,              !- Zone Name
    Room_BDR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Room_BDR_1 Supply Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room_BDR_1 Zone Air Node,!- Zone Air Node Name
    Room_BDR_1 Return Outlet;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Room_Utility,            !- Zone Name
    Room_Utility Equipment,  !- Zone Conditioning Equipment List Name
    Room_Utility Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room_Utility Zone Air Node,  !- Zone Air Node Name
    Room_Utility Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    DAIKIN One Stage HP Supply Fan,  !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DAIKIN One Stage HP Mixed Air Outlet,  !- Air Inlet Node Name
    DAIKIN One Stage HP Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:MULTISPEED ===========

Coil:Cooling:DX:MultiSpeed,
    DAIKIN FIT HP Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    DAIKIN One Stage HP Supply Fan Outlet,  !- Air Inlet Node Name
    DAIKIN One Stage HP Cooling Coil Outlet,  !- Air Outlet Node Name
    DAIKIN One Stage HP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    3,                       !- Number of Speeds
    7737.08,                 !- Speed 1 Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Speed 1 Gross Rated Sensible Heat Ratio
    2.76,                    !- Speed 1 Gross Rated Cooling COP {W/W}
    0.41,                    !- Speed 1 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Daikin Fit Cooling Cap Low-FT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    Daikin Fit Cooling EIR Low-FT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    Daikin One Stage FF,     !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
    7854.3,                  !- Speed 2 Gross Rated Total Cooling Capacity {W}
    0.78,                    !- Speed 2 Gross Rated Sensible Heat Ratio
    2.8,                     !- Speed 2 Gross Rated Cooling COP {W/W}
    0.48,                    !- Speed 2 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Daikin Fit Cooling Cap Medium-FT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    Daikin Fit Cooling EIR Medium-FT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    Daikin One Stage FF,     !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}
    8000,                    !- Speed 3 Gross Rated Total Cooling Capacity {W}
    0.82,                    !- Speed 3 Gross Rated Sensible Heat Ratio
    2.84,                    !- Speed 3 Gross Rated Cooling COP {W/W}
    0.55,                    !- Speed 3 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Daikin Fit Cooling Cap High-FT,  !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
    Daikin Fit Cooling EIR High-FT,  !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
    Daikin One Stage FF,     !- Speed 3 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 3 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 3 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 3 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 3 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 3 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 3 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 3 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Rated Evaporative Condenser Pump Power Consumption {W}
    ,                        !- Speed 4 Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 4 Gross Rated Sensible Heat Ratio
    3,                       !- Speed 4 Gross Rated Cooling COP {W/W}
    ,                        !- Speed 4 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 4 Total Cooling Capacity Function of Flow Fraction Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Speed 4 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 4 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 4 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 4 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 4 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 4 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 4 Waste Heat Function of Temperature Curve Name
    0.9;                     !- Speed 4 Evaporative Condenser Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Supp Gas Heating Coil 1, !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    10000,                   !- Nominal Capacity {W}
    DAIKIN One Stage HP Heating To Supp Coil Outlet,  !- Air Inlet Node Name
    DAIKIN One Stage HP Heating Coil Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:MULTISPEED ===========

Coil:Heating:DX:MultiSpeed,
    DAIKIN FIT HP Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    DAIKIN One Stage HP Cooling Coil Outlet,  !- Air Inlet Node Name
    DAIKIN One Stage HP Heating To Supp Coil Outlet,  !- Air Outlet Node Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    DAIKIN One Stage HP HP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    ,                        !- Resistive Defrost Heater Capacity {W}
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    Electricity,             !- Fuel Type
    4,                       !- Region number for Calculating HSPF
    2,                       !- Number of Speeds
    8440,                    !- Speed 1 Gross Rated Heating Capacity {W}
    3.2,                     !- Speed 1 Gross Rated Heating COP {W/W}
    0.472,                   !- Speed 1 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    Daikin Fit Heating Coil Normal-Cap-new,  !- Speed 1 Heating Capacity Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
    Daikin Fit Heating Coil Normal-EIR-new,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    Daikin One Stage FF,     !- Speed 1 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    8909,                    !- Speed 2 Gross Rated Heating Capacity {W}
    3.04,                    !- Speed 2 Gross Rated Heating COP {W/W}
    0.472,                   !- Speed 2 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    Daikin Fit Heating Coil Boost-Cap-new,  !- Speed 2 Heating Capacity Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
    Daikin Fit Heating Coil Boost-EIR-new,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    Daikin One Stage FF,     !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    Daikin One Stage FF,     !- Speed 2 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    ,                        !- Speed 3 Gross Rated Heating Capacity {W}
    ,                        !- Speed 3 Gross Rated Heating COP {W/W}
    ,                        !- Speed 3 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Speed 3 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 3 Heating Capacity Function of Flow Fraction Curve Name
    ,                        !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Speed 3 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 3 Waste Heat Function of Temperature Curve Name
    ,                        !- Speed 4 Gross Rated Heating Capacity {W}
    ,                        !- Speed 4 Gross Rated Heating COP {W/W}
    ,                        !- Speed 4 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Speed 4 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 4 Heating Capacity Function of Flow Fraction Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Speed 4 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 4 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 4 Waste Heat Function of Temperature Curve Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Speed 1 Secondary Coil Air Flow Rate {m3/s}
    1.25,                    !- Speed 1 Secondary Coil Fan Flow Scaling Factor {m3/s}
    ,                        !- Speed 1 Nominal Sensible Heat Ratio of Secondary Coil {m3/s}
    ,                        !- Speed 1 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    ,                        !- Speed 1 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
    ,                        !- Speed 2 Secondary Coil Air Flow Rate {m3/s}
    1.25,                    !- Speed 2 Secondary Coil Fan Flow Scaling Factor {m3/s}
    ,                        !- Speed 2 Nominal Sensible Heat Ratio of Secondary Coil {m3/s}
    ,                        !- Speed 2 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    ,                        !- Speed 2 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
    ,                        !- Speed 3 Secondary Coil Air Flow Rate {m3/s}
    1.25,                    !- Speed 3 Secondary Coil Fan Flow Scaling Factor {m3/s}
    ,                        !- Speed 3 Nominal Sensible Heat Ratio of Secondary Coil {m3/s}
    ,                        !- Speed 3 Sensible Heat Ratio Modifier Function of Temperature Curve Name
    ,                        !- Speed 3 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
    ,                        !- Speed 4 Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Speed 4 Secondary Coil Fan Flow Scaling Factor {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    DAIKIN One Stage HP Unitary System,  !- Name
    Load,                    !- Control Type
    Room_Living,             !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Air Inlet Node Name
    DAIKIN One Stage HP Heating Coil Outlet,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DAIKIN One Stage HP Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:MultiSpeed,  !- Heating Coil Object Type
    DAIKIN FIT HP Heating Coil,  !- Heating Coil Name
    1.0,                     !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    DAIKIN FIT HP Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Autosize,                !- Maximum Supply Air Temperature {C}
    21;                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:AIRTOAIR:MULTISPEED ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
    DAIKIN FIT HP Unitary System,  !- Name
    ,                        !- Availability Schedule Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Air Inlet Node Name
    DAIKIN One Stage HP Heating Coil Outlet,  !- Air Outlet Node Name
    Room_Living,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DAIKIN One Stage HP Supply Fan,  !- Supply Air Fan Name
    BlowThrough,             !- Supply Air Fan Placement
    Always On,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:MultiSpeed,  !- Heating Coil Object Type
    DAIKIN FIT HP Heating Coil,  !- Heating Coil Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    DAIKIN FIT HP Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Supp Gas Heating Coil 1, !- Supplemental Heating Coil Name
    ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Auxiliary On-Cycle Electric Power {W}
    ,                        !- Auxiliary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    2,                       !- Number of Speeds for Heating
    3,                       !- Number of Speeds for Cooling
    0.47,                    !- Heating Speed 1 Supply Air Flow Rate {m3/s}
    0.47,                    !- Heating Speed 2 Supply Air Flow Rate {m3/s}
    ,                        !- Heating Speed 3 Supply Air Flow Rate {m3/s}
    ,                        !- Heating Speed 4 Supply Air Flow Rate {m3/s}
    0.41,                    !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
    0.48,                    !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
    0.55;                    !- Cooling Speed 3 Supply Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    DAIKIN One Stage HP OA Controller,  !- Name
    DAIKIN One Stage HP Relief Air Outlet,  !- Relief Air Outlet Node Name
    DAIKIN One Stage HP Air Loop Inlet,  !- Return Air Node Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Mixed Air Node Name
    DAIKIN One Stage HP Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    DAIKIN One Stage HP OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DAIKIN One Stage HP OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DAIKIN One Stage HP,     !- Name
    ,                        !- Controller List Name
    DAIKIN One Stage HP Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DAIKIN One Stage HP Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DAIKIN One Stage HP Air Loop Inlet,  !- Supply Side Inlet Node Name
    DAIKIN One Stage HP Return Air Outlet,  !- Demand Side Outlet Node Name
    DAIKIN One Stage HP Supply Path Inlet,  !- Demand Side Inlet Node Names
    DAIKIN One Stage HP Heating Coil Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DAIKIN One Stage HP OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DAIKIN One Stage HP OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    DAIKIN One Stage HP OA System,  !- Name
    DAIKIN One Stage HP OA System Controllers,  !- Controller List Name
    DAIKIN One Stage HP OA System Equipment,  !- Outdoor Air Equipment List Name
    DAIKIN One Stage HP Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    DAIKIN One Stage HP OA Mixing Box,  !- Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Mixed Air Node Name
    DAIKIN One Stage HP Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    DAIKIN One Stage HP Relief Air Outlet,  !- Relief Air Stream Node Name
    DAIKIN One Stage HP Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DAIKIN One Stage HP Zone Splitter,  !- Name
    DAIKIN One Stage HP Supply Path Inlet,  !- Inlet Node Name
    Room_BDR_2 Zone Equip Inlet,  !- Outlet 1 Node Name
    Room_BDR_3 Zone Equip Inlet,  !- Outlet 2 Node Name
    Room_Bath Zone Equip Inlet,  !- Outlet 3 Node Name
    Room_Living Zone Equip Inlet,  !- Outlet 4 Node Name
    Room_BDR_1 Zone Equip Inlet,  !- Outlet 5 Node Name
    Room_Utility Zone Equip Inlet;  !- Outlet 6 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DAIKIN One Stage HP Supply Path,  !- Name
    DAIKIN One Stage HP Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DAIKIN One Stage HP Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    DAIKIN One Stage HP Zone Mixer,  !- Name
    DAIKIN One Stage HP Return Air Outlet,  !- Outlet Node Name
    Room_BDR_2 Return Outlet,!- Inlet 1 Node Name
    Room_BDR_3 Return Outlet,!- Inlet 2 Node Name
    Room_Bath Return Outlet, !- Inlet 3 Node Name
    Room_Living Return Outlet,  !- Inlet 4 Node Name
    Room_BDR_1 Return Outlet,!- Inlet 5 Node Name
    Room_Utility Return Outlet;  !- Inlet 6 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DAIKIN One Stage HP Return Path,  !- Name
    DAIKIN One Stage HP Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DAIKIN One Stage HP Zone Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    DAIKIN One Stage HP Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DAIKIN One Stage HP OA System,  !- Component 1 Name
    DAIKIN One Stage HP Air Loop Inlet,  !- Component 1 Inlet Node Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,  !- Component 2 Object Type
    DAIKIN FIT HP Unitary System,  !- Component 2 Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Component 2 Inlet Node Name
    DAIKIN One Stage HP Heating Coil Outlet;  !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DAIKIN One Stage HP Branches,  !- Name
    DAIKIN One Stage HP Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    DAIKIN One Stage HP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    DAIKIN One Stage HP Outdoor Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    DAIKIN One Stage HP Availability,  !- Name
    Always On;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    DAIKIN One Stage HP Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DAIKIN One Stage HP Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
    DAIKIN One Stage HP Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Room_Living,             !- Control Zone Name
    Room_Living Zone Air Node,  !- Zone Node Name
    Room_Living Supply Inlet,!- Zone Inlet Node Name
    DAIKIN One Stage HP Heating Coil Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DAIKIN One Stage HP Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DAIKIN One Stage HP Heating Coil Outlet,  !- Reference Setpoint Node Name
    DAIKIN One Stage HP Mixed Air Outlet,  !- Fan Inlet Node Name
    DAIKIN One Stage HP Supply Fan Outlet,  !- Fan Outlet Node Name
    DAIKIN One Stage HP Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
    Daikin One Stage FF,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    DAIKIN One Stage HP Cool Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    DAIKIN One Stage HP Cool Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    DAIKIN One Stage HP Cool Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DAIKIN One Stage HP HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    DAIKIN One Stage HP HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    DAIKIN One Stage HP HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    DAIKIN One Stage HP HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    DAIKIN One Stage HP HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Daikin Fit Heating Coil Normal-EIR-new,  !- Name
    1.17281232702152,        !- Coefficient1 Constant
    -1.80944209655888E-02,   !- Coefficient2 x
    4.48634705213356E-04,    !- Coefficient3 x**2
    -2.62013048113156E-05,   !- Coefficient4 x**3
    -23,                     !- Minimum Value of x
    25;                      !- Maximum Value of x

Curve:Cubic,
    Daikin Fit Heating Coil Normal-Cap-new,  !- Name
    0.866852289356436,       !- Coefficient1 Constant
    1.51557843538408E-02,    !- Coefficient2 x
    1.00209214426268E-04,    !- Coefficient3 x**2
    1.59925049383113E-05,    !- Coefficient4 x**3
    -23,                     !- Minimum Value of x
    25;                      !- Maximum Value of x

Curve:Cubic,
    Daikin Fit Heating Coil Boost-EIR-new,  !- Name
    1.12996232779813,        !- Coefficient1 Constant
    -1.44494692933276E-02,   !- Coefficient2 x
    4.89678554437505E-04,    !- Coefficient3 x**2
    -2.64515180061271E-05,   !- Coefficient4 x**3
    -23,                     !- Minimum Value of x
    25;                      !- Maximum Value of x

Curve:Cubic,
    Daikin Fit Heating Coil Boost-Cap-new,  !- Name
    0.839353240417862,       !- Coefficient1 Constant
    1.73005871956208E-02,    !- Coefficient2 x
    1.4067873708806E-04,     !- Coefficient3 x**2
    1.25428082189197E-05,    !- Coefficient4 x**3
    -23,                     !- Minimum Value of x
    25;                      !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    Daikin OneStage Heating Cap-FT,  !- Name
    3.41112015366468,        !- Coefficient1 Constant
    0.125558023111193,       !- Coefficient2 x
    -3.62550958071444E-03,   !- Coefficient3 x**2
    1.0606491608253E-04,     !- Coefficient4 x**3
    -8.30237022368972E-07,   !- Coefficient5 x**4
    -15,                     !- Minimum Value of x
    46,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quartic,
    Daikin OneStage Heating EIR-FT,  !- Name
    0.452145839246653,       !- Coefficient1 Constant
    -1.35985967750327E-02,   !- Coefficient2 x
    4.93525700511818E-04,    !- Coefficient3 x**2
    -9.98108835513872E-06,   !- Coefficient4 x**3
    7.19488243880748E-08,    !- Coefficient5 x**4
    -15,                     !- Minimum Value of x
    46,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DAIKIN One Stage HP Cool Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    DAIKIN One Stage HP Cool Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    DAIKIN One Stage HP HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    Daikin OneStage Cooling Cap-FT,  !- Name
    29.9380111667072,        !- Coefficient1 Constant
    -2.31404032354171E-02,   !- Coefficient2 x
    -1.4042988770833E-04,    !- Coefficient3 x**2
    -.580112813299483,       !- Coefficient4 y
    5.07531931119794E-03,    !- Coefficient5 y**2
    -1.70958124166653E-05,   !- Coefficient6 x*y
    -50,                     !- Minimum Value of x
    46,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Daikin OneStage Cooling EIR-FT,  !- Name
    -.250738084286241,       !- Coefficient1 Constant
    -2.39062820170276E-03,   !- Coefficient2 x
    5.07285941783787E-05,    !- Coefficient3 x**2
    1.41294781031585E-02,    !- Coefficient4 y
    -8.87331629875128E-05,   !- Coefficient5 y**2
    -4.57855431676206E-05,   !- Coefficient6 x*y
    -50,                     !- Minimum Value of x
    46,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Daikin Fit Heating Cap Normal-FT,  !- Name
    7413.51381177336,        !- Coefficient1 Constant
    -2.44734920536475E-05,   !- Coefficient2 x
    -1.54057198166142E-16,   !- Coefficient3 x**2
    163.391700071471,        !- Coefficient4 y
    -.20752748694072,        !- Coefficient5 y**2
    -8.92081898185491E-05,   !- Coefficient6 x*y
    -50,                     !- Minimum Value of x
    46,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Heating EIR Normal-FT,  !- Name
    0.383966000102709,       !- Coefficient1 Constant
    -5.00000000008101E-05,   !- Coefficient2 x
    -4.99999886978212E-05,   !- Coefficient3 x**2
    -6.75039775593829E-03,   !- Coefficient4 y
    2.04092150784115E-04,    !- Coefficient5 y**2
    -4.99999681273323E-05,   !- Coefficient6 x*y
    -50,                     !- Minimum Value of x
    46,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Heating Cap Boost-FT,  !- Name
    7558.31463134229,        !- Coefficient1 Constant
    -1.22406571126456E-14,   !- Coefficient2 x
    -1.44679183155116E-16,   !- Coefficient3 x**2
    183.501684424957,        !- Coefficient4 y
    0.381336221956444,       !- Coefficient5 y**2
    -7.68749356934434E-05,   !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Heating EIR Boost-FT,  !- Name
    0.388791461999432,       !- Coefficient1 Constant
    -5.00000000003819E-05,   !- Coefficient2 x
    -4.99999988696501E-05,   !- Coefficient3 x**2
    -5.98385929236971E-03,   !- Coefficient4 y
    2.28977131326333E-04,    !- Coefficient5 y**2
    -4.99999595107538E-05,   !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Cooling Cap High-FT,  !- Name
    1.41777398809341,        !- Coefficient1 Constant
    -5.12948879568666E-02,   !- Coefficient2 x
    1.78751575493956E-03,    !- Coefficient3 x**2
    5.12292705398193E-03,    !- Coefficient4 y
    -1.91161710852834E-04,   !- Coefficient5 y**2
    7.71107958769583E-07,    !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Cooling EIR High-FT,  !- Name
    0.631820847448436,       !- Coefficient1 Constant
    -1.33259269374842E-02,   !- Coefficient2 x
    3.75231223721262E-04,    !- Coefficient3 x**2
    7.07296743158546E-03,    !- Coefficient4 y
    1.95729967219172E-04,    !- Coefficient5 y**2
    1.12160655912338E-06,    !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Cooling Cap Medium-FT,  !- Name
    1.14324265404021,        !- Coefficient1 Constant
    -3.21841413037623E-02,   !- Coefficient2 x
    1.44203399000666E-03,    !- Coefficient3 x**2
    1.06748637257229E-02,    !- Coefficient4 y
    -2.29125772113693E-04,   !- Coefficient5 y**2
    -1.61913578735466E-04,   !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Cooling EIR Medium-FT,  !- Name
    0.144553520327307,       !- Coefficient1 Constant
    4.91262705676982E-02,    !- Coefficient2 x
    -1.25932874098433E-03,   !- Coefficient3 x**2
    4.48327351992696E-05,    !- Coefficient4 y
    5.46627270768687E-04,    !- Coefficient5 y**2
    -4.83241420484191E-04,   !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Cooling Cap Low-FT,  !- Name
    0.888425911813869,       !- Coefficient1 Constant
    -.023296358944769,       !- Coefficient2 x
    1.44397337470696E-03,    !- Coefficient3 x**2
    2.01177147270846E-02,    !- Coefficient4 y
    -3.04334406531005E-04,   !- Coefficient5 y**2
    -3.86710359467991E-04,   !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Daikin Fit Cooling EIR Low-FT,  !- Name
    -1.47063067786869E-02,   !- Coefficient1 Constant
    5.91385967755369E-02,    !- Coefficient2 x
    -1.42363485699228E-03,   !- Coefficient3 x**2
    3.68412575568824E-03,    !- Coefficient4 y
    5.28922354555496E-04,    !- Coefficient5 y**2
    -5.97569634391777E-04,   !- Coefficient6 x*y
    12,                      !- Minimum Value of x
    28,                      !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    None;                    !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    Environment,             !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Environment,             !- Key Value
    Site Outdoor Air Drybulb Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Environment,             !- Key Value
    Site Day Type Index ,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Whole Building,          !- Key Value
    Facility Total Purchased Electricity Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Whole Building,          !- Key Value
    Facility Total HVAC Electricity Demand Rate ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_LIVING,             !- Key Value
    Zone Thermostat Cooling Setpoint Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_LIVING,             !- Key Value
    Zone Thermostat Heating Setpoint Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_BDR_1,              !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_BDR_2,              !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_BDR_3,              !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_BATH,               !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_LIVING,             !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    ROOM_UTILITY,            !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    PLENUM,                  !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    CRAWLSPACE,              !- Key Value
    Zone Mean Air Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:HVAC,        !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

Output:PreprocessorMessage,
    GroundTempCalc - Slab,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Slab thickness [0.122 m] reset to 0.122 m  for computational stability.;  !- Message Line 1

